# 学习指南：需量电费下的储能调度

这份指南面向"要能讲清楚这个项目"的你：逐模块讲原理和公式，说明为什么这样设计、开发中踩过哪些坑、结论的边界在哪里，最后附模拟面试问答和动手练习。建议先读第 1 节建立全局印象，再按第 9 节的顺序读代码。

---

## 1. 一句话概括与全局图景

**问题**：商业建筑装了光伏和电池，电费按 PG&E B-19 计：电量电费分时段计价，需量电费按每月最高的 15 分钟平均功率计价。电池应该什么时候充、什么时候放，才能让电费最低？如果未来的负荷和光伏只能靠预测，预测不准会损失多少？应该怎样应对？

**做法**：

1. 用公开数据构造 18 个真实感较强的案例（ComStock 建筑负荷 + NSRDB 气象 + pvlib 光伏）；
2. 写一个 MILP 调度模型（Pyomo），同一套代码支持确定性、随机、最坏情况三种目标；
3. 用 15 分钟分辨率的闭环仿真评估 7 种策略：每小时重新优化一次，按实际负荷结算；
4. 用独立的账单模块统一计算电费，并按建筑做统计。

**最重要的三个结论**：

- 瓶颈在预测误差，不在优化算法或预测窗口长度：完美预测下，MPC 能拿到理论上限的 97.7%，真实预测下只剩约 46%。
- 考虑不确定性的 MPC 比确定性 MPC 好得多（18/18），但和设计合理的规则策略相比，差距在统计上不显著。
- 执行方式（有没有实时需量守护器）的影响和算法一样大。

---

## 2. 电价与账单（`tariff.py`、`billing.py`）

### 2.1 电费的结构

某个月的可变电费：

$$
C = \sum_t \Delta t \,\big(\pi^{\text{imp}}_t\, g^{\text{imp}}_t - \pi^{\text{exp}}_t\, g^{\text{exp}}_t\big)
\;+\; \sum_{b} r_b \max_{t \in \mathcal{T}_b} g^{\text{imp}}_t
$$

- 第一项是电量电费：B-19 夏季高峰 $0.186/kWh，春季超低谷 $0.064/kWh。
- 第二项是需量电费，每个"需量区块" $b$ 对应一个时段集合 $\mathcal{T}_b$。B-19 有三种：全月最大需量 $37.37/kW、高峰时段需量（夏季 $46.16/kW）、夏季次高峰时段需量 $10.52/kW。

在我们的数据里，需量电费占可变电费的 49%～67%，所以这实际上是一个"削峰"问题，套利只是次要的。

### 2.2 设计取舍

- **电价用 YAML 声明式描述**，而不是写死在代码里：换一个电力公司只需要换配置文件，这也是接单时最常见的需求。
- **时段按当地钟表时间（含夏令时）计算**：电力公司的"下午 4 点到 9 点"指的是墙上的钟。索引使用带时区的 `America/Los_Angeles`，`index.hour` 就是计费用的钟点。
- **账单计算独立于优化模型**：所有策略的实际运行结果都交给 `compute_bill` 打分。单元测试要求"模型目标值 = 独立账单"，正是这个测试抓到了 pandas 3 的时间单位 bug（见第 7 节）。

---

## 3. 优化模型（`model.py`）

### 3.1 变量与约束

对场景 $s$、时段 $t$（步长 $\Delta t_t$，可以不同）：

- 功率平衡：$g^{\text{imp}} - g^{\text{exp}} = L - (PV - c) + p^{\text{ch}} - p^{\text{dis}}$，其中 $c$ 为弃光
- 电量递推：$e_{t+1} = e_t + \Delta t_t\,(\eta_c\, p^{\text{ch}}_t - p^{\text{dis}}_t/\eta_d)$，且 $e_{\min} \le e \le e_{\max}$
- 充放电互斥：$p^{\text{ch}} \le P\,u$，$p^{\text{dis}} \le P\,(1-u)$，$u \in \{0,1\}$
- 买卖电互斥：$g^{\text{imp}} \le M_i\,v$，$g^{\text{exp}} \le M_e\,(1-v)$，$v \in \{0,1\}$
- 需量：$d_b \ge g^{\text{imp}}_t\ (t \in \mathcal{T}_b)$，$d_b \ge d_b^{\text{so far}}$，成本为 $r_b\,(d_b - d_b^{\text{so far}})$

**大 M 的选取**：$M_i = \max L + P$，$M_e = \max PV + P$，都取物理上限。M 越小，LP 松弛越紧，求解越快，也越不容易出现数值问题。这是面试常问点。

### 3.2 滚动时域下的需量电费

MPC 每次只看未来 24 小时，而需量按整月计费。正确的做法是把"本月到目前为止的最高值" $d^{\text{so far}}$ 作为状态传入，只对超出部分计费。常见的错误实现有两种：一是每个窗口都收全额需量电费，这会严重高估削峰价值；二是完全忽略已有峰值，这会让模型以为可以随便抬高功率。窗口跨月时，每个"月 × 需量类型"各自是一个区块，新月份的已有峰值从 0 开始。

### 3.3 三种目标函数

- 期望成本（随机规划）：$\min \sum_s w_s C_s$
- 最坏情况：$\min z$，约束 $z \ge C_s\ \forall s$，即上镜图形式
- **非预期性约束**：前 4 个 15 分钟步（即这一小时真正要执行的决策）的 $p^{\text{ch}}, p^{\text{dis}}, u$ 在所有场景中必须相同；之后的决策允许随场景变化，属于"补偿决策"。

**最坏情况目标的退化**：纯 min-max 只关心最差的那个场景，其他场景的成本可以任意差。实测中，一个场景的成本从 6306 升到 8185，而最坏情况本身并未改善。解决办法是加一个很小的期望成本项（$\varepsilon = 10^{-3}$）来打破平局。

### 3.4 期末电量价值

窗口末尾剩下的电量如果不计价值，优化器会在窗口结束前把电放光。本项目给剩余电量赋予 $0.10/kWh 的价值（略低于低谷电价，事先固定），代替"期末电量 ≥ 初始电量"这种硬约束。

---

## 4. "先 LP、违规再 MILP"与快速求解（`solve.py`、`fastlp.py`）

**原理**：LP 松弛的最优值是 MILP 最优值的下界。如果 LP 的最优解恰好满足互斥条件（没有同时充放电、没有同时买卖电），它就是 MILP 的可行解，因而也是 MILP 的最优解。所以先解 LP、检查、必要时再解 MILP，结果与直接解 MILP **完全等价**，只是更快。

**什么时候 LP 会出错**：当"浪费电量"反而有利时。比如负电价时，同时充放电可以把电量消耗在效率损失上；上网电价高于购电价时，可以"买进来再卖出去"。实验 06 验证了这一点：B-19 下 230 万次求解零回退；负电价时 65% 的窗口 LP 出错，上网电价高于购电价时 54%。

**直接构造矩阵**：性能分析显示，85% 以上的时间花在 Pyomo 构建模型上，而不是 HiGHS 求解。`fastlp.py` 用 numpy 直接拼出稀疏矩阵，交给 highspy：确定性窗口从约 60 ms 降到约 5 ms。Pyomo 模型仍是"参考实现"，负责可读性和切换求解器；两者由 `test_fastlp.py` 在随机问题上核对目标值是否一致。这是"建模用高层工具、大批量运行用底层接口"的典型工程取舍。

**一个诚实的记录**：我曾预计对随机模型做向量化还能再快 1.5～2 倍，实测没有效果，因为那时时间已经主要花在 HiGHS 求解本身上了。优化之前先测量，才知道时间到底花在哪。

---

## 5. 数据（`data.py`、`checks.py`）

### 5.1 时区：不要假设，要验证

ComStock 文件里的时间戳没有写时区。判断方法：室外照明在日落时打开，而日落时刻可以用天文公式精确计算，且一年中会变化约 3.5 小时。把负荷数据里傍晚的跳升时刻与太平洋标准时间的日落时刻对比：12 个月都稳定晚 2.7～2.9 小时，而且没有夏令时带来的 1 小时跳变。结论：时间戳是**东部标准时间（UTC−5）**。如果误当成当地时间，高峰电价时段会整体错开 3 小时，所有结论都会失效。

三份数据分别是三种时间约定：ComStock 为东部标准时间、区间末尾标注；气象文件为太平洋标准时间、小时末尾标注；PVGIS 为 UTC。代码统一转换成"区间起点、带时区的加州时间"，并在 UTC 轴上做重采样，以避开夏令时切换日的歧义小时。

### 5.2 分辨率：为什么必须 15 分钟

B-19 按 15 分钟平均功率计需量。用逐时数据会让需量电费低估 0.9%～13.3%（中位数 4.1%），个别月份的 15 分钟尖峰比逐时峰值高出 1～1.6 倍。短时尖峰恰恰是电池最便宜就能削掉的部分，因为只需要很少的电量。

### 5.3 光伏

pvlib 计算链：太阳位置 → Hay-Davies 斜面辐照转换 → 入射角反射损失 → Faiman 组件温度 → PVWatts 直流模型 → 14% 系统损失 → 逆变器削峰（DC/AC = 1.2）。与 PVGIS 的交叉验证：年发电量相差 3.7%～5.2%，逐时相关系数 0.97～0.98。第一版模型漏掉了入射角反射损失，偏差约 7%，补上后降到上述范围。选用 NSRDB 而不是 PVGIS 的 ERA5 数据，理由有两条：一是光伏和建筑负荷使用同一份天气数据；二是 ERA5 偏晴、波动偏小，会低估不确定性的影响。

---

## 6. 预测、仿真与策略（`forecast.py`、`simulate.py`）

### 6.1 预测（只用过去的数据）

- 负荷：$\hat L = 0.5\,L_{\text{相似日}} + 0.5\,L_{\text{上周同时刻}}$，再加上最近 1 小时的偏差 $e_0$，偏差随预测时长按 $e^{-h/3}$ 衰减。
- 光伏：用过去 14 天同一时刻的最大值作为晴空包络，乘以晴空指数；晴空指数由最近 1 小时和昨天的数值按预测时长加权。
- `test_forecasts_do_not_use_the_future`：把决策时刻之后的数据全部改成 999，预测结果必须不变。

### 6.2 场景

从过去 30 天、同一钟点做出的预测中，抽取完整的误差轨迹（负荷和光伏一起抽，保留两者的相关性），叠加到当前的点预测上。只使用"已经完全观测到"的误差，不存在信息泄漏。

### 6.3 仿真与实时需量守护器

每小时重新优化一次，执行前 4 个 15 分钟步。电站按实际负荷结算：电池功率受功率和电量上下限约束，电池不向电网放电，剩余缺口由电网补足。

**守护器**：如果这 15 分钟的购电将超过上限，就先减少充电、再加大放电，把购电压回上限。它只会降低购电，不会抬高。上限的取法：对 MPC，取"本月已有峰值"和"本小时计划购电"中的较大值；有多个需量区块时取最严格的那个。对规则策略，取它自己的削峰阈值。这模拟了商业储能控制器常见的"需量限制"功能。

### 6.4 规则策略

每天根据预测求一个**电量上可行的阈值** $T^*$：使预测负荷超出 $T^*$ 的总电量正好等于电池的可用电量（用二分法求解）。然后：超过阈值就放电；高峰时段把剩余电量均匀放完；有光伏余电就充电；夜间或超低谷时段从电网充电，但购电至少保持在阈值的 95% 以下。

---

## 7. 开发中遇到的问题（面试时很好讲）

1. **pandas 3 的时间单位变化**：pandas 3 把时间戳默认精度从纳秒改成了微秒，而我用 `asi8 / 3.6e12` 推断步长，结果得到 0.001 小时，模型以为用电几乎不花钱。是"模型目标值必须等于独立账单"这个测试抓到的。教训：独立核算是最好的安全网。
2. **需量棘轮**：开环执行的确定性 MPC 在一个月内把峰值从 130 kW 推到 159 kW，电费比不装电池还高。根源是预测偏低时，峰值被充电推高后就回不去了。
3. **第一版规则策略设计有缺陷**：阈值取"预测峰值减 0.9 倍电池功率"，只考虑了功率、没考虑电量，电池在真正的高峰到来前就已经放空了。改成电量上可行的阈值，修正逻辑缺陷，而不是按结果调参。
4. **执行方式**：MPC 的计划本身是合理的，问题出在执行方式——开环执行、一小时内不纠偏。加入实时需量守护器是在完整运行之前声明的改动，开环版本作为消融实验报告。
5. **快速测试结论被完整实验推翻**：在 5 个窗口的快速测试里，"上网电价高于购电价"没有让 LP 出错；160 个窗口的完整实验显示，54% 的窗口会出错。小样本结论要谨慎，不能提前写进文档。
6. **断点保存时的变量名冲突**：两个变量都叫 `soc`，导致保存断点时出错。修复后加了"中途崩溃再续跑，结果与不中断完全一致"的测试，随机数状态也一并恢复。
7. **我自己的错误判断**：查看云盘时，我用"标题包含 microgrid"搜索，没搜到 `results` 文件夹，就下了"还没开始运行"的结论。搜索条件本身决定了能搜到什么，没搜到不等于不存在。

---

## 8. 局限性

见 README 的 Limitations 一节。最需要记住的三条：负荷是模拟数据，比真实电表更好预测，所以现实中预测误差带来的损失可能更大；2018 年的负荷配 2026 年的电价；盈亏平衡造价没有考虑折现和容量衰减，判断是否划算需要拿供应商报价来比。

---

## 9. 建议学习顺序

1. `tariff.py` + `tests/test_tariff_billing.py`：先搞清楚钱是怎么算的。
2. `model.py` + `tests/test_model.py` 中手算最优解的测试：对照公式看约束怎么写。
3. `solve.py`、`fastlp.py` + `tests/test_fastlp.py`：LP 松弛、大 M、矩阵构造。
4. `data.py`、`checks.py`：时区验证和光伏模型。
5. `forecast.py`、`simulate.py` + `tests/test_simulate.py`：闭环仿真、守护器、断点续跑。
6. `experiments/plan.py`、`run_all.py`、`08_summarize.py`：实验设计与统计方法。

---

## 10. 模拟面试问答

**Q1：为什么不直接用逐时数据？**
B-19 按 15 分钟计需量。逐时数据会把需量电费低估 4%（最多 13%），还会让模型看不到短时尖峰，而短时尖峰恰恰是电池最便宜就能削掉的部分。

**Q2：你的模型是 MILP，为什么最后解的都是 LP？**
先解 LP；如果 LP 解满足互斥条件，它就是 MILP 的最优解，因为 LP 是 MILP 的松弛。只有违规时才回退到 MILP。B-19 下 230 万次求解零回退；负电价或上网电价更高时，才需要 0-1 变量。

**Q3：滚动时域下怎么处理月度需量电费？**
把本月已有峰值作为状态传入，只对超出部分计费；窗口跨月时，按"月份 × 需量类型"分成不同区块。

**Q4：随机 MPC 和鲁棒 MPC 哪个好？**
在这个问题上随机 MPC 更好（18/18）。最坏情况目标对着最差的场景做优化，过于保守：它不敢为了套利放电，削峰也会留出过多余量（这是对机制的解释，没有单独做实验验证）。

**Q5：既然规则策略和随机 MPC 差不多，为什么还要用优化？**
第一，这个规则本身借助了预测和"电量上可行阈值"这类优化思想，并不是拍脑袋的规则；第二，优化方法换电价、加约束（比如负电价、需求响应事件）时只需要改模型，而规则需要重新设计；第三，确定性 MPC 明显不如规则，说明"用了优化"本身不保证更好，关键在于是否处理了不确定性和执行问题。

**Q6：预测精度值多少钱？**
高度非线性。在现有精度附近，误差每降低 10%，每栋建筑每年只多省约 $174；但从"一半误差"到"完美预测"，节省能从 7.7% 提升到 19.6%。所以小幅改进预测不值得花大价钱，处理不确定性和执行方式的收益更大。

**Q7：你怎么确认时区是对的？**
用室外照明开灯时刻和天文日落时刻对比：12 个月偏移都稳定在约 3 小时，没有夏令时跳变，所以是东部标准时间。

**Q8：结果可信吗？怎么保证可复现？**
每次运行一个 JSON，按建筑做 bootstrap 置信区间和配对比较；3 个随机种子的差异中位数只有电费的 0.55%；66 个单元测试覆盖手算最优解、两套求解路径的一致性、预测因果性和断点续跑；所有配置都在实验运行前固定。

**Q9：如果客户用的是 Gurobi 呢？**
改配置里的一行，`solver.name: gurobi`，同时把 `lp_backend` 设为 `pyomo`。实验 07 在同一批窗口上比较了 HiGHS、CBC、Gurobi 和 CPLEX，目标值差异都在 5×10⁻⁵ 以内。

**Q10：这个结果能直接用来给客户算投资回报吗？**
不能直接用。需要真实电表数据、客户的实际电价方案、真实报价，还要考虑折现、补贴、容量衰减和运维成本。这个项目提供的是可复用的方法和工具。

---

## 11. 动手练习

1. **换电价**：参照 B-19 写一个其他电力公司的电价 YAML（比如只有电量分时、没有需量电费），重跑实验 03。电池的价值会怎样变化？为什么？
2. **CVaR 目标**：在 `model.py` 中加入 CVaR 风险度量（引入辅助变量 $\eta$ 和 $\xi_s \ge C_s - \eta$），与期望成本、最坏情况比较。预计它会落在两者之间吗？
3. **更好的预测器**：用 LightGBM 训练负荷预测模型（注意只能用决策时刻之前的数据训练），看节省能否超过规则策略。
4. **守护器消融**：把守护器的上限改成"只看本月已有峰值"，忽略计划购电，观察效果变化。
5. **容量优化**：把电池容量作为决策变量加入完美预测 LP，每 kWh 加上年化成本，直接求最优容量，并与实验 02 的扫描结果比较。
