# Results

Generated by `experiments/08_summarize.py` from 18 buildings and 468 runs. Evaluation window: 2018-02-01 to 2018-12-30 20:45 (local time, 15-min resolution). Costs are the dispatch-dependent part of the PG&E B-19 bill over that window (the fixed customer charge is excluded). Savings are relative to the same building with PV but **no battery**. CIs: 95 % bootstrap over buildings.

## 1. Policy comparison (with real-time demand guard)

| policy                    |   n |   mean saving % | 95% CI       |   median % |   min % |   buildings worse than no battery |   share of perfect-foresight saving % |
|:--------------------------|----:|----------------:|:-------------|-----------:|--------:|----------------------------------:|--------------------------------------:|
| Rule-based                |  18 |             8.3 | [6.8, 9.9]   |        7.0 |     3.4 |                                 0 |                                  42.1 |
| Deterministic MPC         |  18 |             5.4 | [3.4, 7.5]   |        2.4 |     1.3 |                                 0 |                                  15.6 |
| Quantile MPC (q=0.9)      |  18 |             8.8 | [7.1, 10.6]  |        7.4 |     4.1 |                                 0 |                                  45.3 |
| Stochastic MPC            |  18 |             9.1 | [7.5, 10.8]  |        7.9 |     4.8 |                                 0 |                                  45.6 |
| Robust (min-max) MPC      |  18 |             6.9 | [5.7, 8.3]   |        6.4 |     1.9 |                                 0 |                                  35.1 |
| MPC, perfect forecast     |  18 |            19.6 | [16.6, 22.9] |       15.8 |    12.0 |                                 0 |                                  97.7 |
| Perfect foresight (bound) |  18 |            20.1 | [17.0, 23.5] |       16.1 |    12.1 |                                 0 |                                 100.0 |

Paired differences (same building):

| A minus B (saving, % of bill)            |   mean | 95% CI         | A better in   |
|:-----------------------------------------|-------:|:---------------|:--------------|
| Stochastic MPC - Deterministic MPC       |   3.72 | [3.00, 4.44]   | 18/18         |
| Quantile MPC (q=0.9) - Deterministic MPC |   3.43 | [2.63, 4.23]   | 18/18         |
| Robust (min-max) MPC - Stochastic MPC    |  -2.14 | [-2.70, -1.61] | 0/18          |
| Deterministic MPC - Rule-based           |  -2.92 | [-4.54, -1.27] | 3/18          |
| Stochastic MPC - Rule-based              |   0.80 | [-0.57, 2.07]  | 13/18         |

*Value of a perfect forecast inside MPC* (deterministic MPC cost minus perfect-forecast MPC cost): mean $7,631 per building, 14.2 % of the no-battery bill.
*Value of the stochastic solution* (deterministic minus stochastic MPC cost): mean $2,371 per building (positive in 18/18 buildings).

Mean saving % by building type:

| type             |   Rule-based |   Deterministic MPC |   Quantile MPC (q=0.9) |   Stochastic MPC |   Robust (min-max) MPC |   MPC, perfect forecast |   Perfect foresight (bound) |
|:-----------------|-------------:|--------------------:|-----------------------:|-----------------:|-----------------------:|------------------------:|----------------------------:|
| MediumOffice     |          7.1 |                 2.7 |                    6.4 |              7.1 |                    5.3 |                    15.8 |                        16.1 |
| RetailStandalone |          6.4 |                 2.0 |                    6.4 |              6.6 |                    5.4 |                    15.1 |                        15.5 |
| Warehouse        |         11.4 |                11.4 |                   13.6 |             13.5 |                   10.2 |                    27.9 |                        28.8 |

Mean saving % by climate:

| site    |   Rule-based |   Deterministic MPC |   Quantile MPC (q=0.9) |   Stochastic MPC |   Robust (min-max) MPC |   MPC, perfect forecast |   Perfect foresight (bound) |
|:--------|-------------:|--------------------:|-----------------------:|-----------------:|-----------------------:|------------------------:|----------------------------:|
| alameda |          8.7 |                 5.0 |                    8.0 |              8.4 |                    6.1 |                    18.9 |                        19.3 |
| fresno  |          7.9 |                 5.8 |                    9.6 |              9.8 |                    7.8 |                    20.3 |                        20.9 |

Scenario-sampling seeds: max-min spread across 3 seeds is median 0.55 %, max 3.65 % of the no-battery bill.

## 2. What is forecast accuracy worth?

Deterministic MPC with forecast = actual + k x (baseline forecast error).

|    k |   mean saving % | 95% CI       |   buildings worse than no battery |
|-----:|----------------:|:-------------|----------------------------------:|
| 0.00 |           19.60 | [16.6, 22.9] |                                 0 |
| 0.50 |            7.71 | [5.2, 10.5]  |                                 0 |
| 1.00 |            5.36 | [3.4, 7.5]   |                                 0 |
| 1.50 |            4.56 | [2.7, 6.6]   |                                 0 |
| 2.00 |            3.67 | [2.0, 5.6]   |                                 0 |

Around today's forecast quality (k = 0.5 to 1.5), each 10 % reduction of the forecast error is worth on average **$158 per building** over the 10.9-month window (median $74; about $174 per year).

Baseline forecaster skill (nMAE = MAE / mean, evaluation window), mean over buildings:

|   load_nmae_0-1h |   load_nmae_1-4h |   load_nmae_4-24h |   pv_nmae_0-1h |   pv_nmae_1-4h |   pv_nmae_4-24h |
|-----------------:|-----------------:|------------------:|---------------:|---------------:|----------------:|
|            0.033 |            0.065 |             0.084 |          0.078 |          0.146 |           0.179 |

## 3. Battery sizing (perfect-foresight upper bound, 2-hour battery)

Annualised by 12 / window months. Break-even capex = installed cost per kWh at which the (upper-bound) savings repay the battery in 10 years, ignoring discounting, incentives and degradation of capacity.

| power / annual peak   |   $ per kWh-year |   break-even capex, 10-yr ($/kWh) |   mean saving % |
|:----------------------|-----------------:|----------------------------------:|----------------:|
| 10%                   |            335.4 |                            3354.4 |            11.2 |
| 20%                   |            253.0 |                            2529.5 |            17.6 |
| 25%                   |            226.8 |                            2268.3 |            20.1 |
| 30%                   |            208.0 |                            2079.7 |            22.3 |
| 40%                   |            181.5 |                            1815.0 |            25.7 |
| 50%                   |            160.9 |                            1609.5 |            28.2 |

With a realistic controller (Stochastic MPC) capturing a median 46 % of the perfect-foresight saving at the 25 % size, the corresponding break-even capex is about $1,035/kWh.

## 4. Ablation: executing MPC set-points open-loop (no real-time demand guard)

| policy               |   n |   saving % open-loop |   saving % with guard | open-loop worse than no battery   |
|:---------------------|----:|---------------------:|----------------------:|:----------------------------------|
| Rule-based           |  18 |                  2.9 |                   8.3 | 2/18                              |
| Deterministic MPC    |  18 |                 -1.5 |                   5.4 | 11/18                             |
| Quantile MPC (q=0.9) |  18 |                  3.5 |                   8.8 | 1/18                              |
| Stochastic MPC       |  18 |                  4.2 |                   9.0 | 0/18                              |

## 5. When do the binary variables matter?

Across all 2,300,832 MPC solves under B-19 the LP relaxation needed a MILP fallback 0 times. Stress tests on real MPC windows:

| tariff variant              |   windows |   LP invalid (% of windows) |   mean MILP-LP gap ($) |   max simultaneous flow in LP (kW) | median LP / MILP time (ms)   |
|:----------------------------|----------:|----------------------------:|-----------------------:|-----------------------------------:|:-----------------------------|
| b19_as_is                   |       160 |                        0.00 |                  -0.00 |                               0.00 | 64 / 141                     |
| negative_price_10_15h       |       160 |                       65.00 |                   1.86 |                              66.74 | 66 / 148                     |
| export_above_import_in_peak |       160 |                       53.75 |                   1.11 |                              54.05 | 73 / 158                     |

## 6. Solvers

Same deterministic MPC windows (fresno_MediumOffice_58687); MILP rows use a 1e-6 relative gap.

| path              |   median time per window (ms) |   max |objective diff| vs direct HiGHS | note   |
|:------------------|------------------------------:|---------------------------------------:|:-------|
| pyomo+highs+lp    |                         61.4  |                               1.82e-12 |        |
| pyomo+highs+milp  |                        111    |                               0.0015   |        |
| pyomo+cbc+lp      |                         60.4  |                               4.53e-05 |        |
| pyomo+cbc+milp    |                        108    |                               4.53e-05 |        |
| pyomo+gurobi+lp   |                         73.7  |                               2.73e-12 |        |
| pyomo+gurobi+milp |                         53.1  |                               1.82e-12 |        |
| pyomo+cplex+lp    |                         41.2  |                               3.64e-12 |        |
| pyomo+cplex+milp  |                         42.8  |                               3.64e-12 |        |
| direct_highspy_lp |                          5.65 |                               0        |        |

Scaling of the stochastic LP (direct HiGHS):

|   scenarios |   n_vars |   median_ms |
|------------:|---------:|------------:|
|         1.0 |    292.0 |         4.9 |
|         5.0 |   1460.0 |        17.2 |
|        10.0 |   2920.0 |        32.5 |
|        20.0 |   5840.0 |        76.0 |
|        40.0 |  11680.0 |       213.9 |
|        80.0 |  23360.0 |       427.2 |

## Compute

Total simulated wall time: 27.5 CPU-hours; MPC solves: 2,300,832; MILP fallbacks: 0.
